package CSTR

model CSTR "A CSTR"
 
  parameter Modelica.SIunits.VolumeFlowRate F0=100/1000/60 "Inflow";
  parameter Modelica.SIunits.Concentration c0=1000 "Concentration of inflow"; 
  Modelica.Blocks.Interfaces.RealInput Tc "Cooling temperature"; 
  parameter Modelica.SIunits.VolumeFlowRate F=100/1000/60 "Outflow"; 
  parameter Modelica.SIunits.Temp_K T0 = 350;
  parameter Modelica.SIunits.Length r = 0.219;
  parameter Real k0 = 7.2e10/60;
  parameter Real EdivR = 8750;
  parameter Real U = 915.6;
  parameter Real rho = 1000;
  parameter Real Cp = 0.239*1000;
  parameter Real dH = -5e4;
  parameter Modelica.SIunits.Volume V = 100 "Reactor Volume";
  parameter Modelica.SIunits.Concentration c_init = 1000;
  parameter Modelica.SIunits.Temp_K T_init = 350;
  Real c(start=c_init,fixed=true,nominal=c0);
  Real T(start=T_init,fixed=true,nominal=T0);
equation 
  der(c) = F0*(c0-c)/V-k0*c*exp(-EdivR/T);
  der(T) = F0*(T0-T)/V-dH/(rho*Cp)*k0*c*exp(-EdivR/T)+2*U/(r*rho*Cp)*(Tc-T);
end CSTR;

// model CSTR_Init
//   extends CSTR(c(fixed=false),T(fixed=false));
// initial equation
//   der(c) = 0;
//   der(T) = 0;
// end CSTR_Init;

// model CSTR_Init_Optimization

//   CSTR cstr "CSTR component";
//   Real cost(start=0,fixed=true);
//   Real u = Tc_ref;
//   parameter Real c_ref = 500;
//   parameter Real T_ref = 320;
//   parameter Real Tc_ref = 350;
//   parameter Real q_c = 1;
//   parameter Real q_T = 1;
//   parameter Real q_Tc = 1;

// equation
//   cstr.Tc = Tc_ref; 
//   der(cost) = q_c*(c_ref-cstr.c)^2 + q_T*(T_ref-cstr.T)^2 + 
//                   q_Tc*(Tc_ref-cstr.Tc)^2;
// end CSTR_Init_Optimization;

// optimization CSTR_Opt(objective=(cost(finalTime)),
//                       startTime=0.0,
//                       finalTime=150)
 
//   input Real u(start = 350,initialGuess=350)=cstr.Tc;
//   CSTR cstr(c(initialGuess=300),T(initialGuess=300),Tc(initialGuess=350));

//   Real cost(start=0,fixed=true,initialGuess=500);
//   parameter Real c_ref = 500;
//   parameter Real T_ref = 320;
//   parameter Real Tc_ref = 300;
//   parameter Real q_c = 1;
//   parameter Real q_T = 1;
//   parameter Real q_Tc = 1;
// equation
//   der(cost) = q_c*(c_ref-cstr.c)^2 + q_T*(T_ref-cstr.T)^2 + 
//                   q_Tc*(Tc_ref-cstr.Tc)^2;
// constraint
//   cstr.T<=350;
//   u>=230;
//   u<=370;
// end CSTR_Opt;

// optimization CSTR_Opt2(objectiveIntegrand=1e-4*(q_c*(c_ref-cstr.c)^2 + q_T*(T_ref-cstr.T)^2 + 
//                   q_Tc*(Tc_ref-cstr.Tc)^2),
//                       startTime=0.0,
//                       finalTime=150)
 
//   input Real u(start = 350,initialGuess=350,min=230,max=370)=cstr.Tc;
//   CSTR cstr(c(initialGuess=300),T(initialGuess=300, max=350),Tc(initialGuess=350));

//   parameter Real c_ref = 500;
//   parameter Real T_ref = 320;
//   parameter Real Tc_ref = 300;
//   parameter Real q_c = 1;
//   parameter Real q_T = 1;
//   parameter Real q_Tc = 1;
//   Real q = 2*u;
// end CSTR_Opt2;

// optimization CSTR_Opt_MPC(objective=(cost(finalTime)),
//                       startTime=0.0,
//                       finalTime=50)
 
//   input Real u(start = 350,initialGuess=350)=cstr.Tc;
//   CSTR cstr(c(initialGuess=300),T(initialGuess=300),Tc(initialGuess=350));

//   Real cost(start=0,fixed=true,initialGuess=500);
//   parameter Real c_ref = 500;
//   parameter Real T_ref = 320;
//   parameter Real Tc_ref = 300;
//   parameter Real q_c = 1;
//   parameter Real q_T = 1;
//   parameter Real q_Tc = 1;
// equation
//   der(cost) = q_c*(c_ref-cstr.c)^2 + q_T*(T_ref-cstr.T)^2 + 
//                   q_Tc*(Tc_ref-cstr.Tc)^2 + 
//                   1000*(noEvent(if cstr.T <= 345 then 0 else (cstr.T-345)^4));
// constraint
//   cstr.T<=350;
//   u>=230;
//   u<=370;
// end CSTR_Opt_MPC;

// model CSTR_MPC_Model
//   extends CSTR;
//   parameter Real c_ref = 338.775766; 
//   parameter Real T_ref = 280.099198;
//   parameter Real Tc_ref = 280;
// end CSTR_MPC_Model;

// optimization CSTR_MPC(objectiveIntegrand = (c_ref-c)^2 + (T_ref-T)^2 + (Tc_ref-Tc)^2,
//             startTime=0.0, finalTime=150)

// extends CSTR_MPC_Model(Tc(min=230, max=370, nominal=300), T(min=0, max=350, nominal=300), c(nominal=500));

// end CSTR_MPC;

// optimization CSTR_MPC_Parameter(objectiveIntegrand = (c_ref-c)^2 + (T_ref-T)^2 + p*(Tc_ref-Tc)^2,
//             startTime=0.0, finalTime=150)

// extends CSTR_MPC_Model(Tc(min=230, max=370), T(min=0, max=350));

// parameter Real p(free=true, min=1, initialGuess=2);

// end CSTR_MPC_Parameter;

// model CSTR_mhe_model
// extends CSTR(F0 = 100/100/60, c0 = 1000, c_init = 0);

// end CSTR_mhe_model;

// optimization CSTR_mhe
// extends CSTR_mhe_model;
// constraint
//     c >= 0;
// end CSTR_mhe;

end CSTR;
